


<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>SOP-Software of Unknown Provenance Validation Procedure &mdash; SOP-Software of Unknown Provenance Validation Procedure d10568c</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=03e43079" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="_static/custom.css?v=4580e023" />
      <link rel="stylesheet" type="text/css" href="_static/draft.css?v=bcd82943" />

  
    <link rel="shortcut icon" href="_static/bridle-favicon.ico"/>
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=0293ac76"></script>
      <script src="_static/doctools.js?v=fd6eb6e6"></script>
      <script src="_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="MyProject — SouP Evaluation Report: [SouP Item Name]" href="appendix/tpl-soupval.html" />
    <link rel="prev" title="SOP-Software of Unknown Provenance Validation Procedure" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: white" >
  <a href="index.html" class="icon icon-home">
    SOP-Software of Unknown Provenance Validation Procedure
      <img src="_static/bridle-logo.svg" class="logo" alt="Logo"/>
  </a>

  <div class="project-version">Version d10568c</div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
  
              <ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">SOP-Software of Unknown Provenance Validation Procedure</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#document-control">Document Control</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#overview">Overview</a></li>
<li class="toctree-l3"><a class="reference internal" href="#purpose">Purpose</a></li>
<li class="toctree-l3"><a class="reference internal" href="#scope">Scope</a></li>
<li class="toctree-l3"><a class="reference internal" href="#change-history">Change History</a></li>
<li class="toctree-l3"><a class="reference internal" href="#references">References</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#document-content">Document Content</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#roles">Roles</a></li>
<li class="toctree-l3"><a class="reference internal" href="#soup-safety-category-scheme">SouP Safety Category Scheme</a></li>
<li class="toctree-l3"><a class="reference internal" href="#procedure">Procedure</a></li>
<li class="toctree-l3"><a class="reference internal" href="#re-evaluation-triggers">Re-evaluation Triggers</a></li>
<li class="toctree-l3"><a class="reference internal" href="#evidence-requirements">Evidence Requirements</a></li>
<li class="toctree-l3"><a class="reference internal" href="#iec-62304-clause-mapping">IEC 62304 Clause Mapping</a></li>
<li class="toctree-l3"><a class="reference internal" href="#deviations">Deviations</a></li>
</ul>
</li>
<li><a class="reference internal" href="#appendix">Appendix</a></li>
<li class="toctree-l2"><a class="reference internal" href="#glossary">Glossary</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#general-terms">General Terms</a></li>
<li class="toctree-l3"><a class="reference internal" href="#qms-document-types">QMS Document Types</a></li>
<li class="toctree-l3"><a class="reference internal" href="#identifier-prefixes">Identifier Prefixes</a></li>
</ul>
</li>
</ul>
</li>
</ul>

  
  <div class="toctree-wrapper compound reference-groups-wrapper">
    
    <p class="caption reference-group-caption" role="heading">
      <a class="reference external reference-group-caption-link" href="https://tiacsys.github.io/lean-qms/get-it-running/qms-overview/html/index.html">QMS Overview</a>
    </p>
    
    <p class="caption reference-group-caption" role="heading"><span class="caption-text">Standard Operating Procedures</span></p>
    <ul>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-docctl/html/index.html">SOP Document Control</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-swdp/html/index.html">SOP Software Development Procedure</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-req_design/html/index.html">SOP Requirement and Design</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-impl/html/index.html">SOP Implementation</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-verif/html/index.html">SOP Verification</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-cybersec/html/index.html">SOP Cybersecurity</a></li>
      
      <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-toolval/html/index.html">SOP Tool Validation</a></li>
      
    </ul>
    
    <details class="reference-group-details">
      <summary class="caption reference-group-caption" role="heading">Records</summary>
      <ul>
        
        <li class="toctree-l1"><a class="reference external reference-group-link" href="https://tiacsys.github.io/lean-qms/get-it-running/ptcc_kempert-volker_001/html/index.html">PTCC - Volker Kempert</a></li>
        
      </ul>
    </details>
    
  </div>
  

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu"  style="background: white" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">SOP-Software of Unknown Provenance Validation Procedure</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">SOP-Software of Unknown Provenance Validation Procedure</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/sop-soupval.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="sop-software-of-unknown-provenance-validation-procedure">
<span id="sop-soupval"></span><h1>SOP-Software of Unknown Provenance Validation Procedure<a class="headerlink" href="#sop-software-of-unknown-provenance-validation-procedure" title="Link to this heading"></a></h1>
<nav class="contents local" id="table-of-content">
<p class="topic-title">Table of Content</p>
<ul class="simple">
<li><p><a class="reference internal" href="#document-control" id="id2">Document Control</a></p>
<ul>
<li><p><a class="reference internal" href="#overview" id="id3">Overview</a></p></li>
<li><p><a class="reference internal" href="#purpose" id="id4">Purpose</a></p></li>
<li><p><a class="reference internal" href="#scope" id="id5">Scope</a></p></li>
<li><p><a class="reference internal" href="#change-history" id="id6">Change History</a></p></li>
<li><p><a class="reference internal" href="#references" id="id7">References</a></p></li>
</ul>
</li>
<li><p><a class="reference internal" href="#document-content" id="id8">Document Content</a></p>
<ul>
<li><p><a class="reference internal" href="#roles" id="id9">Roles</a></p></li>
<li><p><a class="reference internal" href="#soup-safety-category-scheme" id="id10">SouP Safety Category Scheme</a></p></li>
<li><p><a class="reference internal" href="#procedure" id="id11">Procedure</a></p>
<ul>
<li><p><a class="reference internal" href="#step-1-soup-identification" id="id12">Step 1 — SouP Identification</a></p></li>
<li><p><a class="reference internal" href="#step-2-safety-category-assignment" id="id13">Step 2 — Safety Category Assignment</a></p></li>
<li><p><a class="reference internal" href="#step-3-requirements-specification-for-soup-items" id="id14">Step 3 — Requirements Specification for SouP Items</a></p></li>
<li><p><a class="reference internal" href="#step-4-anomaly-evaluation" id="id15">Step 4 — Anomaly Evaluation</a></p></li>
<li><p><a class="reference internal" href="#step-5-integration-verification" id="id16">Step 5 — Integration Verification</a></p></li>
<li><p><a class="reference internal" href="#step-6-risk-control-measures" id="id17">Step 6 — Risk Control Measures</a></p></li>
<li><p><a class="reference internal" href="#step-7-approval-and-registration" id="id18">Step 7 — Approval and Registration</a></p></li>
</ul>
</li>
<li><p><a class="reference internal" href="#re-evaluation-triggers" id="id19">Re-evaluation Triggers</a></p></li>
<li><p><a class="reference internal" href="#evidence-requirements" id="id20">Evidence Requirements</a></p></li>
<li><p><a class="reference internal" href="#iec-62304-clause-mapping" id="id21">IEC 62304 Clause Mapping</a></p></li>
<li><p><a class="reference internal" href="#deviations" id="id22">Deviations</a></p></li>
</ul>
</li>
<li><p><a class="reference internal" href="#glossary" id="id23">Glossary</a></p>
<ul>
<li><p><a class="reference internal" href="#general-terms" id="id24">General Terms</a></p></li>
<li><p><a class="reference internal" href="#qms-document-types" id="id25">QMS Document Types</a></p></li>
<li><p><a class="reference internal" href="#identifier-prefixes" id="id26">Identifier Prefixes</a></p></li>
</ul>
</li>
</ul>
</nav>
<section id="document-control">
<h2><a class="toc-backref" href="#id2" role="doc-backlink">Document Control</a><a class="headerlink" href="#document-control" title="Link to this heading"></a></h2>
<table class="doc-ctrl docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Field</p></th>
<th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Document Id</p></td>
<td><p>sop-soupval</p></td>
</tr>
<tr class="row-odd"><td><p>Title</p></td>
<td><p>SOP-Software of Unknown Provenance Validation Procedure</p></td>
</tr>
<tr class="row-even"><td><p>Version</p></td>
<td><p>1.0</p></td>
</tr>
<tr class="row-odd"><td><p>Owner</p></td>
<td><p>QA</p></td>
</tr>
<tr class="row-even"><td><p>Classification</p></td>
<td><p>SOP</p></td>
</tr>
<tr class="row-odd"><td><p>Based On Template</p></td>
<td><p>None</p></td>
</tr>
<tr class="row-even"><td><p>Author</p></td>
<td><p>not-authored-yet</p></td>
</tr>
<tr class="row-odd"><td><p>Reviewed By</p></td>
<td><p>not-reviewed-yet</p></td>
</tr>
<tr class="row-even"><td><p>Approved By</p></td>
<td><p>not-approved-yet</p></td>
</tr>
<tr class="row-odd"><td><p>Approval Date</p></td>
<td><p>not-approved-yet</p></td>
</tr>
<tr class="row-even"><td><p>Supersedes</p></td>
<td><p>None</p></td>
</tr>
</tbody>
</table>
<section id="overview">
<h3><a class="toc-backref" href="#id3" role="doc-backlink">Overview</a><a class="headerlink" href="#overview" title="Link to this heading"></a></h3>
<p>Software of Unknown Provenance (SouP) is any pre-existing software component —
including open-source libraries, third-party packages, frameworks, and runtime
environments — that is incorporated into a medical device software product
without the manufacturer having full visibility of its development history,
design rationale, or internal quality controls.</p>
<p>Because the development process of SouP cannot be re-enacted, IEC 62304 requires
that the manufacturer instead establish objective evidence that the SouP item
performs as needed for its intended use and that its known limitations and anomalies
are evaluated for impact on patient safety.</p>
<p>This <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-docctl/html/sop-docctl.html#term-SOP" title="(in Software Lifecycle Documentation Control Procedure d10568c)"><span class="xref std std-term">SOP</span></a> establishes a risk-based, structured procedure for the identification,
evaluation, integration verification, and ongoing monitoring of <a class="reference internal" href="#term-SouP"><span class="xref std std-term">SouP</span></a> items
used in Class B medical device software products.</p>
</section>
<section id="purpose">
<h3><a class="toc-backref" href="#id4" role="doc-backlink">Purpose</a><a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p>This <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-docctl/html/sop-docctl.html#term-SOP" title="(in Software Lifecycle Documentation Control Procedure d10568c)"><span class="xref std std-term">SOP</span></a> defines:</p>
<ul class="simple">
<li><p>How SouP items are identified and recorded in the project SouP Register.</p></li>
<li><p>How each SouP item is classified by risk category (Category A or B) based on
its potential contribution to hazardous situations.</p></li>
<li><p>What evaluation and verification activities are required per category.</p></li>
<li><p>How known anomalies are assessed and dispositioned.</p></li>
<li><p>The conditions under which re-evaluation is required.</p></li>
<li><p>What records must be retained as objective evidence.</p></li>
</ul>
</section>
<section id="scope">
<h3><a class="toc-backref" href="#id5" role="doc-backlink">Scope</a><a class="headerlink" href="#scope" title="Link to this heading"></a></h3>
<p>This procedure applies to all SouP items incorporated into Class B medical device
software products, including but not limited to:</p>
<ul class="simple">
<li><p>Open-source libraries (e.g., communication stacks, numeric libraries, UI frameworks)</p></li>
<li><p>Third-party closed-source packages and SDKs</p></li>
<li><p>Operating system components and runtime environments (e.g., RTOS, language runtimes)</p></li>
<li><p>Firmware and hardware abstraction layers supplied by component vendors</p></li>
<li><p>Pre-compiled binaries for which source code is unavailable</p></li>
</ul>
<p>This procedure applies to all software safety classes but the required depth of
evaluation scales with the SouP item’s safety impact, as defined below.  For
Class B software, all SouP items that could contribute to a hazardous situation
require the full evaluation defined in this SOP.</p>
</section>
<section id="change-history">
<h3><a class="toc-backref" href="#id6" role="doc-backlink">Change History</a><a class="headerlink" href="#change-history" title="Link to this heading"></a></h3>
<p>The history of this document is recorded within the git repository by the
commit messages. The following document history proposition is the result
of a query to the git repository.</p>
<ul>
<li><p><strong>docs: add the software lifecycle SOPs</strong><span> by </span><em>Volker Kempert</em><span> at </span><em>2026-08-05 13:04:40</em></p>
<p>Eight controlled SOPs (document control, software development,
requirement &amp; design, implementation, verification, cybersecurity,
tool validation, SouP validation), each its own Sphinx sub-project
with its own PDF, plus their HTML-only appendix templates.

Co-Authored-By: Claude Sonnet 5 &lt;noreply&#64;anthropic.com&gt;</p>
</li>
</ul>
</section>
<section id="references">
<h3><a class="toc-backref" href="#id7" role="doc-backlink">References</a><a class="headerlink" href="#references" title="Link to this heading"></a></h3>
<p>Requirements of standards this SOP implements or complies with:</p>
<ul>
<li><p>IEC 62304:2006 + A1:2015 — Medical device software — Software life cycle processes</p>
<ul class="simple">
<li><p>Clause 5.3.3 — Requires identification of SOUP items in the software architectural design.</p></li>
<li><p>Clause 5.3.6 — Requires specification of functional and performance requirements for
each SOUP item.</p></li>
<li><p>Clause 7.1.2 — Requires identification of SOUP items that could contribute
to a hazardous situation as part of software risk management.</p></li>
<li><p>Clause 7.1.3 — Requires evaluation of published anomalies in SOUP items for
their relevance to safety.</p></li>
<li><p>Clause 5.7 — Requires system testing to verify integration of SOUP items.</p></li>
<li><p>Clause 8.1.2 — Requires configuration identification of SOUP versions.</p></li>
</ul>
</li>
<li><p>ISO 14971:2019 — Medical devices — Application of risk management to medical devices</p>
<p>Provides the risk management framework referenced by IEC 62304 clause 7 for
hazard identification and risk estimation related to SouP items.</p>
</li>
<li><p>FDA Guidance — <em>Cybersecurity in Medical Devices</em> (2023)</p>
<p>Provides expectations for monitoring and addressing known vulnerabilities
(CVEs) in third-party and open-source software components.</p>
</li>
</ul>
<p>Applied SOPs</p>
<ul class="simple">
<li><p>SOP-DOCCTL <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-docctl/html/sop-docctl.html#sop-docctl" title="(in Software Lifecycle Documentation Control Procedure d10568c)"><span>Software Lifecycle Documentation Control Procedure</span></a> — Each SOP is a controlled document, and so
does the management of this SOP.</p></li>
<li><p>SOP-SwDP <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-swdp/html/sop-swdp.html#sop-swdp" title="(in SOP-Software — Software Development Procedure d10568c)"><span>SOP-Software — Software Development Procedure</span></a> — The Software Development Procedure governs
overall software planning, within which SouP identification and evaluation
planning takes place.</p></li>
<li><p>SOP-TOOLVAL <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-toolval/html/sop-toolval.html#sop-toolval" title="(in SOP-Software — Tool Validation Procedure d10568c)"><span>SOP-Software — Tool Validation Procedure</span></a> — Applied in parallel for any SouP item
that is also used as a development tool.</p></li>
</ul>
</section>
</section>
<section id="document-content">
<h2><a class="toc-backref" href="#id8" role="doc-backlink">Document Content</a><a class="headerlink" href="#document-content" title="Link to this heading"></a></h2>
<section id="roles">
<h3><a class="toc-backref" href="#id9" role="doc-backlink">Roles</a><a class="headerlink" href="#roles" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Role</p></th>
<th class="head"><p>Responsibility</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Software Engineer</p></td>
<td><div class="line-block">
<div class="line">Identify SouP items used in the software architecture</div>
<div class="line">Execute integration verification test cases</div>
<div class="line">Document evaluation evidence in the SouP Evaluation Report</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>Software Lead / Architect</p></td>
<td><div class="line-block">
<div class="line">Classify each SouP item (Category A or B)</div>
<div class="line">Define evaluation scope and acceptance criteria</div>
<div class="line">Trigger re-evaluation when the SouP item or environment changes</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>Reviewer</p></td>
<td><div class="line-block">
<div class="line">Independently review SouP Evaluation Reports for completeness</div>
<div class="line">Verify that acceptance criteria are met and anomalies are dispositioned</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>QA/RA</p></td>
<td><div class="line-block">
<div class="line">Approve completed SouP Evaluation Reports</div>
<div class="line">Maintain the SouP Register</div>
<div class="line">Trigger periodic re-evaluation reviews</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="soup-safety-category-scheme">
<h3><a class="toc-backref" href="#id10" role="doc-backlink">SouP Safety Category Scheme</a><a class="headerlink" href="#soup-safety-category-scheme" title="Link to this heading"></a></h3>
<p>Each SouP item shall be classified as Category A or Category B based on whether
it could contribute to a hazardous situation in the context of the medical device’s
intended use.  The determination shall be made by the Software Lead in consultation
with the risk management team.</p>
<table class="docutils align-default" id="id1">
<caption><span class="caption-text">SouP Safety Category Decision Criteria</span><a class="headerlink" href="#id1" title="Link to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><div class="line-block">
<div class="line">Does the SouP item process, transform,</div>
<div class="line">or display data that could affect</div>
<div class="line">patient safety or clinical decision-making?</div>
</div>
</th>
<th class="head"><div class="line-block">
<div class="line">Could a failure or incorrect</div>
<div class="line">behavior the of the SouP item</div>
<div class="line">contribute to a hazardous situation</div>
<div class="line">(as defined by ISO 14971)?</div>
</div>
</th>
<th class="head"><div class="line-block">
<div class="line">Resulting</div>
<div class="line">Safety Category</div>
</div>
</th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>No</p></td>
<td><p>No</p></td>
<td><div class="line-block">
<div class="line"><strong>A</strong> —</div>
<div class="line">Reduced</div>
<div class="line">evaluation</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><div class="line-block">
<div class="line">Yes, but a downstream software layer</div>
<div class="line">independently verifies correctness</div>
<div class="line">before it affects a safety-relevant output</div>
</div>
</td>
<td><div class="line-block">
<div class="line">Marginal — risk is adequately</div>
<div class="line">controlled by the</div>
<div class="line">architectural control</div>
</div>
</td>
<td><div class="line-block">
<div class="line"><strong>A</strong> —</div>
<div class="line">Document the</div>
<div class="line">architectural</div>
<div class="line">control</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>Yes</p></td>
<td><p>Yes</p></td>
<td><div class="line-block">
<div class="line"><strong>B</strong> —</div>
<div class="line">Full evaluation</div>
<div class="line">required</div>
</div>
</td>
</tr>
</tbody>
</table>
<p><strong>Category A — No or negligible safety contribution.</strong>
The SouP item does not process safety-relevant data and cannot contribute to a
hazardous situation.  A failure would be detected and corrected before it could
affect a clinical or safety outcome.
Evaluation requirement: identification and version recording in the SouP Register;
brief justification for Category A assignment.</p>
<p><strong>Category B — Safety-relevant.</strong>
The SouP item processes, transforms, or displays data that could contribute to a
hazardous situation if the item malfunctions.  Class B software requires full
evaluation per Steps 1–7 below.
Evaluation requirement: full SouP Evaluation Report using template
<a class="reference internal" href="appendix/tpl-soupval.html#tpl-soupval"><span class="std std-ref">MyProject — SouP Evaluation Report: [SouP Item Name]</span></a>.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>When the safety category is uncertain, Category B shall be assigned.
Reclassification from B to A requires documented rationale approved by QA/RA.</p>
</div>
</section>
<section id="procedure">
<h3><a class="toc-backref" href="#id11" role="doc-backlink">Procedure</a><a class="headerlink" href="#procedure" title="Link to this heading"></a></h3>
<section id="step-1-soup-identification">
<h4><a class="toc-backref" href="#id12" role="doc-backlink">Step 1 — SouP Identification</a><a class="headerlink" href="#step-1-soup-identification" title="Link to this heading"></a></h4>
<p>At the start of each project (or project phase), all SouP items incorporated into
the software architecture shall be identified.  Each SouP item shall be recorded
in the project <strong>SouP Register</strong> with the following information:</p>
<ul class="simple">
<li><p>SouP item name and type (library, framework, OS component, SDK, etc.)</p></li>
<li><p>Vendor or upstream project name and URL</p></li>
<li><p>Exact version in use (version string, commit hash, or package hash as applicable)</p></li>
<li><p>Intended purpose and location within the software architecture</p></li>
<li><p>License type and any relevant license obligations</p></li>
<li><p>Responsible engineer</p></li>
</ul>
<p>The SouP Register shall be kept under version control and updated whenever a SouP
item is added, removed, or updated.  For projects using a package manager, the
lock file (e.g., <code class="docutils literal notranslate"><span class="pre">requirements.txt</span></code>, <code class="docutils literal notranslate"><span class="pre">Cargo.lock</span></code>, <code class="docutils literal notranslate"><span class="pre">package-lock.json</span></code>) may
serve as the version-pinning record and shall be referenced from the SouP Register.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>SouP Register entry with name, vendor, version, architecture location, license,
and responsible engineer</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 5.3.3, Clause 8.1.2</p></li>
</ul>
</section>
<section id="step-2-safety-category-assignment">
<h4><a class="toc-backref" href="#id13" role="doc-backlink">Step 2 — Safety Category Assignment</a><a class="headerlink" href="#step-2-safety-category-assignment" title="Link to this heading"></a></h4>
<p>For each SouP item in the SouP Register, the Software Lead shall assign a safety
category (A or B) using the scheme defined above.</p>
<p>The category assignment and its rationale shall be documented in the SouP Register
or in the SouP Evaluation Report.  The assessment shall be based on the SouP item’s
role in the software architecture and the product’s hazard analysis (ISO 14971).</p>
<p>When in doubt, Category B shall be assigned.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>Safety category assignment and rationale recorded in the SouP Register</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 7.1.2</p></li>
</ul>
</section>
<section id="step-3-requirements-specification-for-soup-items">
<h4><a class="toc-backref" href="#id14" role="doc-backlink">Step 3 — Requirements Specification for SouP Items</a><a class="headerlink" href="#step-3-requirements-specification-for-soup-items" title="Link to this heading"></a></h4>
<p>For each Category B SouP item, the following shall be documented in the SouP
Evaluation Report:</p>
<ul class="simple">
<li><p><strong>Functional requirements:</strong> what the SouP item must do within the software
architecture (e.g., parse protocol messages, compute numerical results, manage
memory).</p></li>
<li><p><strong>Performance requirements:</strong> timing, throughput, or resource constraints the
SouP item must satisfy.</p></li>
<li><p><strong>Interface requirements:</strong> the API surface, data formats, and communication
protocols through which the SouP item is accessed.</p></li>
<li><p><strong>Constraint requirements:</strong> known limitations, prohibited configurations, or
conditions of use that must be respected to maintain safety.</p></li>
</ul>
<p>These requirements form the basis for the integration verification test cases
defined in Step 5.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>SouP item requirements section in the SouP Evaluation Report</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 5.3.6</p></li>
</ul>
</section>
<section id="step-4-anomaly-evaluation">
<h4><a class="toc-backref" href="#id15" role="doc-backlink">Step 4 — Anomaly Evaluation</a><a class="headerlink" href="#step-4-anomaly-evaluation" title="Link to this heading"></a></h4>
<p>For each Category B SouP item, all published and known anomalies shall be evaluated
for their relevance to the item’s intended use in this product.  The evaluation
shall cover:</p>
<ul class="simple">
<li><p>Vendor release notes, errata, and known-issues lists for the version in use and
all versions between the previous evaluation and the current version.</p></li>
<li><p>Public vulnerability databases (e.g., NIST NVD, CVE listings) for security
vulnerabilities in the SouP item.</p></li>
<li><p>Upstream issue trackers for relevant open defects.</p></li>
</ul>
<p>For each anomaly identified, the following shall be documented:</p>
<ul class="simple">
<li><p>Anomaly identifier (e.g., CVE number, upstream issue reference, vendor errata ID)</p></li>
<li><p>Brief description</p></li>
<li><p>Severity assessment:</p>
<ul>
<li><p><strong>Critical</strong> — the anomaly could directly contribute to a hazardous situation
in this product’s intended use.</p></li>
<li><p><strong>Major</strong> — the anomaly could indirectly contribute to a hazardous situation
or significantly degrade system reliability.</p></li>
<li><p><strong>Minor</strong> — the anomaly has no plausible path to a hazardous situation in
this product’s intended use.</p></li>
</ul>
</li>
<li><p>Relevance decision: relevant or not relevant, with rationale</p></li>
<li><p>Disposition for relevant anomalies:</p>
<ul>
<li><p>Corrected by updating to a version where the anomaly is fixed (triggers
re-evaluation per the Re-evaluation Triggers section)</p></li>
<li><p>Mitigated by an architectural control (document the control measure)</p></li>
<li><p>Accepted with formal written risk justification reviewed by QA/RA</p></li>
</ul>
</li>
</ul>
<p>Critical anomalies shall block approval of the SouP item until they are resolved
or formally accepted with documented rationale approved by QA/RA.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>Anomaly Evaluation section in the SouP Evaluation Report</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 7.1.2, Clause 7.1.3</p></li>
</ul>
</section>
<section id="step-5-integration-verification">
<h4><a class="toc-backref" href="#id16" role="doc-backlink">Step 5 — Integration Verification</a><a class="headerlink" href="#step-5-integration-verification" title="Link to this heading"></a></h4>
<p>For each Category B SouP item, integration verification test cases shall be
defined and executed to confirm that the SouP item:</p>
<ul class="simple">
<li><p>Satisfies the functional, performance, interface, and constraint requirements
specified in Step 3.</p></li>
<li><p>Behaves correctly within the target hardware and software environment.</p></li>
<li><p>Does not introduce unacceptable interactions with other software components.</p></li>
</ul>
<p>Test cases shall follow the same structure as the project’s software integration
test specifications (see <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-swdp/html/sop-swdp.html#sop-swdp" title="(in SOP-Software — Software Development Procedure d10568c)"><span>SOP-Software — Software Development Procedure</span></a>).  At minimum, the following
shall be verified:</p>
<ul class="simple">
<li><p>The SouP item initialises correctly in the target environment.</p></li>
<li><p>Each functional requirement is exercised with known inputs and the output is
compared against the defined expected result.</p></li>
<li><p>Boundary conditions and error-handling paths relevant to safety are tested.</p></li>
<li><p>Resource consumption (memory, CPU, timing) is within the specified constraints.</p></li>
</ul>
<p>All test cases must pass for the integration verification to be accepted.  Any
deviation shall be logged as a SouP Anomaly and handled per Step 4 before the
integration may be approved.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>Integration Verification section (test specifications and execution records)
in the SouP Evaluation Report</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 5.7</p></li>
</ul>
</section>
<section id="step-6-risk-control-measures">
<h4><a class="toc-backref" href="#id17" role="doc-backlink">Step 6 — Risk Control Measures</a><a class="headerlink" href="#step-6-risk-control-measures" title="Link to this heading"></a></h4>
<p>For each Category B SouP item, the residual risks associated with the item shall
be evaluated against the product’s risk acceptability criteria (ISO 14971).</p>
<p>Where risks are not already acceptable or are controlled by architectural controls
identified in Step 4:</p>
<ul class="simple">
<li><p>Additional risk control measures shall be defined (e.g., input validation,
watchdog monitoring, output plausibility checks, use of the SouP item only
within a tested operational envelope).</p></li>
<li><p>The effectiveness of each risk control measure shall be verified as part of the
integration verification (Step 5) or the system-level risk management activities.</p></li>
</ul>
<p>Residual risk acceptance shall be documented in the SouP Evaluation Report and
confirmed by QA/RA.</p>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>Risk Control Measures section in the SouP Evaluation Report</p></li>
<li><p>Reference to the product’s risk management file (ISO 14971)</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 7.1.2, Clause 7.1.3</p></li>
</ul>
</section>
<section id="step-7-approval-and-registration">
<h4><a class="toc-backref" href="#id18" role="doc-backlink">Step 7 — Approval and Registration</a><a class="headerlink" href="#step-7-approval-and-registration" title="Link to this heading"></a></h4>
<p>Upon completion of all required evaluation activities (Steps 3–6) and disposition
of all anomalies, the SouP Evaluation Report shall be:</p>
<ol class="arabic simple">
<li><p>Independently reviewed by the Reviewer for completeness and correctness.</p></li>
<li><p>Approved by QA/RA.</p></li>
</ol>
<p>Upon approval:</p>
<ul class="simple">
<li><p>The SouP item is registered as evaluated and accepted at the specified version
in the SouP Register.</p></li>
<li><p>The approved SouP Evaluation Report is stored as a controlled document under
version control.</p></li>
<li><p>The SouP item may be used in the software product as described in the evaluated
scope.</p></li>
</ul>
<p>Objective evidence:</p>
<ul class="simple">
<li><p>Approved SouP Evaluation Report</p></li>
<li><p>SouP Register updated with evaluated status and approved version</p></li>
</ul>
<p>IEC 62304 compliance:</p>
<ul class="simple">
<li><p>Clause 5.3.3, Clause 7.1.2</p></li>
</ul>
</section>
</section>
<section id="re-evaluation-triggers">
<h3><a class="toc-backref" href="#id19" role="doc-backlink">Re-evaluation Triggers</a><a class="headerlink" href="#re-evaluation-triggers" title="Link to this heading"></a></h3>
<p>A previously evaluated SouP item shall be re-evaluated when any of the following
conditions occur:</p>
<ul class="simple">
<li><p><strong>Version update:</strong> The SouP item is updated to a new version.  For minor patch
updates, an impact assessment may suffice if the vendor’s release notes confirm
that no relevant functional changes or new safety-relevant anomalies are
introduced.</p></li>
<li><p><strong>Extended use:</strong> The SouP item is used in a new architectural context or for a
new purpose not covered by the scope of the original evaluation.</p></li>
<li><p><strong>Environment change:</strong> The target hardware, operating system, compiler, or other
environmental dependency changes in a way that may affect SouP item behaviour.</p></li>
<li><p><strong>New anomaly discovered:</strong> A SouP anomaly is discovered (e.g., new CVE published,
upstream defect reported) that was not evaluated in the original report.</p></li>
<li><p><strong>Risk profile change:</strong> A change to the product’s hazard analysis or intended
use changes the safety category or residual risk assessment for the SouP item.</p></li>
<li><p><strong>Periodic review:</strong> An annual review determines that the original evaluation is
no longer adequate.</p></li>
</ul>
<p>The re-evaluation shall follow the same procedure (Steps 1–7) for the affected
activities.  Unchanged activities may be referenced from the previous SouP
Evaluation Report rather than repeated, provided the Software Lead and QA/RA
confirm that those activities remain valid.</p>
</section>
<section id="evidence-requirements">
<h3><a class="toc-backref" href="#id20" role="doc-backlink">Evidence Requirements</a><a class="headerlink" href="#evidence-requirements" title="Link to this heading"></a></h3>
<p>The following records shall be retained for each evaluated SouP item:</p>
<ul class="simple">
<li><p>SouP Register (current and historical versions)</p></li>
<li><p>Safety category assignment and rationale</p></li>
<li><p>SouP item requirements specification (for Category B items)</p></li>
<li><p>Anomaly evaluation records (anomaly list, relevance decisions, dispositions)</p></li>
<li><p>Integration verification test specifications and execution records</p></li>
<li><p>Risk control measures and residual risk acceptance</p></li>
<li><p>Approved SouP Evaluation Report</p></li>
</ul>
<p>All records shall be stored in the project repository under version control.</p>
</section>
<section id="iec-62304-clause-mapping">
<h3><a class="toc-backref" href="#id21" role="doc-backlink">IEC 62304 Clause Mapping</a><a class="headerlink" href="#iec-62304-clause-mapping" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Activity</p></th>
<th class="head"><p>IEC 62304 Clause</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>SouP identification and SouP Register</p></td>
<td><p>5.3.3, 8.1.2</p></td>
</tr>
<tr class="row-odd"><td><p>Safety category assignment</p></td>
<td><p>7.1.2</p></td>
</tr>
<tr class="row-even"><td><p>Requirements specification for SouP items</p></td>
<td><p>5.3.6</p></td>
</tr>
<tr class="row-odd"><td><p>Anomaly evaluation (known defects and CVEs)</p></td>
<td><p>7.1.2, 7.1.3</p></td>
</tr>
<tr class="row-even"><td><p>Integration verification testing</p></td>
<td><p>5.7</p></td>
</tr>
<tr class="row-odd"><td><p>Risk control measures and residual risk</p></td>
<td><p>7.1.2, 7.1.3</p></td>
</tr>
<tr class="row-even"><td><p>Approval and registration</p></td>
<td><p>5.3.3</p></td>
</tr>
<tr class="row-odd"><td><p>Re-evaluation</p></td>
<td><p>5.3.3, 7.1.2</p></td>
</tr>
</tbody>
</table>
</section>
<section id="deviations">
<h3><a class="toc-backref" href="#id22" role="doc-backlink">Deviations</a><a class="headerlink" href="#deviations" title="Link to this heading"></a></h3>
<p>Any deviation from this procedure shall be documented and approved according to
SOP-DOCCTL <a class="reference external" href="https://tiacsys.github.io/lean-qms/get-it-running/sop-docctl/html/sop-docctl.html#sop-docctl" title="(in Software Lifecycle Documentation Control Procedure d10568c)"><span>Software Lifecycle Documentation Control Procedure</span></a>.</p>
</section>
</section>
<section id="appendix">
<h2>Appendix<a class="headerlink" href="#appendix" title="Link to this heading"></a></h2>
<p>Document templates referenced by this SOP:</p>
<div class="toctree-wrapper compound">
<ul>
<li class="toctree-l1"><a class="reference internal" href="appendix/tpl-soupval.html">MyProject — SouP Evaluation Report: [SouP Item Name]</a></li>
</ul>
</div>
</section>
<section id="glossary">
<h2><a class="toc-backref" href="#id23" role="doc-backlink">Glossary</a><a class="headerlink" href="#glossary" title="Link to this heading"></a></h2>
<section id="general-terms">
<h3><a class="toc-backref" href="#id24" role="doc-backlink">General Terms</a><a class="headerlink" href="#general-terms" title="Link to this heading"></a></h3>
<dl class="simple glossary">
<dt id="term-CAPA">CAPA<a class="headerlink" href="#term-CAPA" title="Link to this term"></a></dt><dd><p>Corrective and Preventive Action, formal process required by
FDA Quality System Regulation (21 CFR 820), and
ISO 62304, MDR 2017/745</p>
</dd>
<dt id="term-CVE">CVE<a class="headerlink" href="#term-CVE" title="Link to this term"></a></dt><dd><p>Common Vulnerability Exposure, publicly know vulnerability of a software
element.</p>
</dd>
<dt id="term-DSwDS">DSwDS<a class="headerlink" href="#term-DSwDS" title="Link to this term"></a></dt><dd><p>Detailed Software Design Specification, a document that contains the
detailed software design for a software system.</p>
</dd>
<dt id="term-DSwRS">DSwRS<a class="headerlink" href="#term-DSwRS" title="Link to this term"></a></dt><dd><p>Detailed Software Requirements Specification, a document that contains the
detailed software requirements for a software system.</p>
</dd>
<dt id="term-FMEA">FMEA<a class="headerlink" href="#term-FMEA" title="Link to this term"></a></dt><dd><p>Failure Mode and Effects Analysis, a systematic approach to identify potential failure modes,
their causes and effects, and to prioritize them based on their severity, occurrence, and detectability.</p>
</dd>
<dt id="term-FTA">FTA<a class="headerlink" href="#term-FTA" title="Link to this term"></a></dt><dd><p>Fault Tree Analysis, a top-down approach to identify the root causes of a failure.</p>
</dd>
<dt id="term-HMI">HMI<a class="headerlink" href="#term-HMI" title="Link to this term"></a></dt><dd><p>Human-Machine Interface</p>
</dd>
<dt id="term-Risk-Control-Measure">Risk Control Measure<a class="headerlink" href="#term-Risk-Control-Measure" title="Link to this term"></a></dt><dd><p>A measure implemented to reduce the risk of a hazardous situation to an acceptable level.</p>
</dd>
<dt id="term-Software-Hazard">Software Hazard<a class="headerlink" href="#term-Software-Hazard" title="Link to this term"></a></dt><dd><p>A software state that, in combination with a particular set of conditions, can lead to a hazardous situation.</p>
</dd>
<dt id="term-Software-Risk-Class">Software Risk Class<a class="headerlink" href="#term-Software-Risk-Class" title="Link to this term"></a></dt><dd><p>A classification of software based on the severity of the harm that can be caused by a software failure,
and the probability of occurrence of such a failure.</p>
</dd>
<dt id="term-SouP">SouP<a class="headerlink" href="#term-SouP" title="Link to this term"></a></dt><dd><p>Software of Unknown Provenance — pre-existing software that is integrated
into a medical device software product without the manufacturer having
performed the full software development lifecycle activities for that
component.  Includes open-source libraries, third-party packages, SDKs,
operating system components, and vendor-supplied firmware HALs.</p>
</dd>
<dt id="term-SwDS">SwDS<a class="headerlink" href="#term-SwDS" title="Link to this term"></a></dt><dd><p>Software Design Specification, a document that contains the software design
for a software system.</p>
</dd>
<dt id="term-SwRAR">SwRAR<a class="headerlink" href="#term-SwRAR" title="Link to this term"></a></dt><dd><p>Software Risk Assessment Report is a document that contains the results of the software risk assessment,
including the identified software hazards.</p>
</dd>
<dt id="term-SwRS">SwRS<a class="headerlink" href="#term-SwRS" title="Link to this term"></a></dt><dd><p>Software Requirements Specification, a document that contains the software
requirements for a software system.</p>
</dd>
</dl>
</section>
<section id="qms-document-types">
<h3><a class="toc-backref" href="#id25" role="doc-backlink">QMS Document Types</a><a class="headerlink" href="#qms-document-types" title="Link to this heading"></a></h3>
<p>No QMS document types defined.</p>
</section>
<section id="identifier-prefixes">
<h3><a class="toc-backref" href="#id26" role="doc-backlink">Identifier Prefixes</a><a class="headerlink" href="#identifier-prefixes" title="Link to this heading"></a></h3>
<dl class="simple glossary">
<dt id="term-CON">CON<a class="headerlink" href="#term-CON" title="Link to this term"></a></dt><dd><p>Constraint</p>
</dd>
<dt id="term-ELR">ELR<a class="headerlink" href="#term-ELR" title="Link to this term"></a></dt><dd><p>Electronic/Electrical Requirement</p>
</dd>
<dt id="term-HAZ">HAZ<a class="headerlink" href="#term-HAZ" title="Link to this term"></a></dt><dd><p>Hazard intrinsic to the system or user</p>
</dd>
<dt id="term-RSK">RSK<a class="headerlink" href="#term-RSK" title="Link to this term"></a></dt><dd><p>Risk imposed to the system or user</p>
</dd>
<dt id="term-SWR">SWR<a class="headerlink" href="#term-SWR" title="Link to this term"></a></dt><dd><p>Software Requirement</p>
</dd>
<dt id="term-SWS">SWS<a class="headerlink" href="#term-SWS" title="Link to this term"></a></dt><dd><p>Software Specification</p>
</dd>
<dt id="term-SYR">SYR<a class="headerlink" href="#term-SYR" title="Link to this term"></a></dt><dd><p>System Requirement</p>
</dd>
<dt id="term-SYS">SYS<a class="headerlink" href="#term-SYS" title="Link to this term"></a></dt><dd><p>System Specification</p>
</dd>
<dt id="term-TC">TC<a class="headerlink" href="#term-TC" title="Link to this term"></a></dt><dd><p>Test Case</p>
</dd>
<dt id="term-UN">UN<a class="headerlink" href="#term-UN" title="Link to this term"></a></dt><dd><p>User Need</p>
</dd>
</dl>
<dl class="simple glossary">
<dt id="term-SouP-Register">SouP Register<a class="headerlink" href="#term-SouP-Register" title="Link to this term"></a></dt><dd><p>A controlled document (or section of the Software Bill of Materials) that
records all SouP items used in a project, together with their version,
source, intended use, safety category, evaluation status, and known anomalies.</p>
</dd>
<dt id="term-SouP-Safety-Category">SouP Safety Category<a class="headerlink" href="#term-SouP-Safety-Category" title="Link to this term"></a></dt><dd><p>The risk-based classification of a SouP item that determines the depth of
evaluation required:</p>
<ul class="simple">
<li><p><strong>Category A</strong> — the SouP item cannot contribute to a hazardous situation.
Reduced evaluation applies.</p></li>
<li><p><strong>Category B</strong> — the SouP item could contribute to a hazardous situation.
Full evaluation per this SOP is required.</p></li>
</ul>
</dd>
<dt id="term-SouP-Anomaly">SouP Anomaly<a class="headerlink" href="#term-SouP-Anomaly" title="Link to this term"></a></dt><dd><p>A defect, erroneous behaviour, or known vulnerability (including CVEs)
in a SouP item that has been published by the vendor, reported in issue
trackers, or discovered during integration.</p>
</dd>
<dt id="term-SouP-Evaluation-Report">SouP Evaluation Report<a class="headerlink" href="#term-SouP-Evaluation-Report" title="Link to this term"></a></dt><dd><p>The controlled record produced for each Category B SouP item that documents
the evaluation evidence, integration verification results, anomaly
assessment, and acceptance decision.  Produced using template
<a class="reference internal" href="appendix/tpl-soupval.html#tpl-soupval"><span class="std std-ref">MyProject — SouP Evaluation Report: [SouP Item Name]</span></a>.</p>
</dd>
<dt id="term-Integration-Verification">Integration Verification<a class="headerlink" href="#term-Integration-Verification" title="Link to this term"></a></dt><dd><p>The process of confirming that a SouP item, once integrated into the
software system, performs its intended function correctly and does not
introduce unacceptable hazards.</p>
</dd>
<dt id="term-Re-evaluation">Re-evaluation<a class="headerlink" href="#term-Re-evaluation" title="Link to this term"></a></dt><dd><p>The repetition of SouP evaluation activities, triggered by a change to
the SouP item version, its configuration, or the operating environment.</p>
</dd>
</dl>
</section>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="SOP-Software of Unknown Provenance Validation Procedure" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="appendix/tpl-soupval.html" class="btn btn-neutral float-right" title="MyProject — SouP Evaluation Report: [SouP Item Name]" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2026, TiaC Systems.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>